{
  "schema_version": "1.0",
  "base_id": "PN-AUT-01-TECHNICAL-BASE-V1",
  "panel_id": "PN-AUT-01",
  "revision_basis": "R02",
  "status": "HOLD_UNTIL_ALL_COMPONENTS_AND_SIGNALS_DEFINED",
  "release_label": "BASE TECNICA AVANCADA / PESQUISA E DIMENSIONAMENTO AUTORIZADOS / EXCEL BLOQUEADO ATE FECHAMENTO TECNICO / A DO QUADRO NAO EMITIDO",
  "architecture": {
    "panel_count": 1,
    "controller_role": "PLC-01 is the central controller; all I/O, commands, interlocks and communications are subordinated to the PN-AUT-01 architecture.",
    "remote_panel": false,
    "remote_io_allowed": true,
    "remote_io_rule": "Only as expansion of the same PLC architecture and only after I/O matrix closure."
  },
  "components": [
    {
      "tag": "ENC-01",
      "manufacturer": "Schneider Electric",
      "model": "NSYCRN86300",
      "status": "CONFIRMED",
      "function": "Enclosure",
      "electrical": {},
      "mechanical": {
        "height_mm": 800,
        "width_mm": 600,
        "depth_mm": 300,
        "ip": "IP66",
        "ik": "IK10"
      },
      "source": {
        "url": "https://www.se.com/br/pt/product/NSYCRN86300/caixa-de-sobrepor-metalica-800x600x300mm/",
        "consulted": "2026-09-29"
      }
    },
    {
      "tag": "PS-01",
      "manufacturer": "Schneider Electric",
      "model": "ABL8RPS24100",
      "status": "CONFIRMED",
      "function": "24 Vdc power supply",
      "electrical": {
        "input_vac": "100-120 Vac 1ph or 200-500 Vac phase-phase",
        "output_vdc": 24,
        "output_a": 10,
        "output_w": 240,
        "temporary_boost": "1.5 x In for 4 s",
        "inrush_a": 30,
        "efficiency": 0.87,
        "power_loss_w": 31
      },
      "source": {
        "url": "https://eshop.se.com/sa/abl8rps24100-regulated-switch-power-supply-modicon-power-supply-1-or-2-phase-100-500v-24v-10a.html",
        "consulted": "2026-09-29"
      }
    },
    {
      "tag": "UPS-01",
      "manufacturer": "ADEL System",
      "model": "CBI2420A",
      "status": "CONFIRMED_PRODUCT_HOLD_APPLICATION",
      "function": "DC UPS / charger",
      "electrical": {
        "input_vac": "115-230 Vac, 277 Vac operational",
        "load_output_vdc": 24,
        "load_output_a": 20,
        "power_boost_a": 25,
        "power_boost_duration_min": 4,
        "battery_charge_vdc": 24,
        "battery_charge_a": 20,
        "communication": "Modbus RTU"
      },
      "source": {
        "url": "https://adelsystem.com/hubfs/CBI2420A%20Data%20sheet%20_R40.pdf?hsLang=it",
        "consulted": "2026-09-29"
      },
      "hold": "Battery chemistry/capacity/autonomy and final application coordination not closed."
    },
    {
      "tag": "HMI-01",
      "manufacturer": "Schneider Electric",
      "model": "HMIST6500",
      "status": "CONFIRMED",
      "function": "Local HMI on door",
      "electrical": {
        "rated_vdc": 24,
        "range_vdc": "19.2-28.8",
        "max_power_w": 12.6,
        "max_inrush_a": 30
      },
      "source": {
        "url": "https://productinfo.se.com/harmony_st6/harmony-st6-user-manual/English/BM_Aurora%20Magelis%20HMIST%20User%20Manual_57d08d23_T001969321.xml/%24/TPC_AuroraElectricalSpecs_57d08d23_T001966710",
        "consulted": "2026-09-29"
      }
    },
    {
      "tag": "SW-01",
      "manufacturer": "Siemens",
      "model": "SCALANCE X208 / 6GK5208-0BA10-2AA3",
      "status": "LEGACY_HOLD_SUCCESSOR",
      "function": "Industrial Ethernet switch",
      "electrical": {
        "rated_vdc": 24,
        "current_ma": 185,
        "power_w": 3.84
      },
      "source": {
        "url": "https://support.industry.siemens.com/cs/attachments/102048719/BA_SCALANCE-X-200_52.pdf",
        "consulted": "2026-09-29"
      },
      "successor_candidate": {
        "model": "XC208",
        "reference": "6GK5208-0BA00-2AC2",
        "power_current_ma_at_24v": 175,
        "source": "https://support.industry.siemens.com/cs/attachments/109755326/109755326_X_200_Migration_EN.pdf"
      }
    },
    {
      "tag": "GW-01",
      "manufacturer": "Trane",
      "model": "FIACNXYEKIT",
      "status": "CONFIRMED_HOLD_12V_SUPPLY",
      "function": "VRF gateway",
      "electrical": {
        "supply_vdc": 12
      },
      "communication": {
        "vrf_port": "X/Y/E",
        "central_control_ports": [
          "X1/Y1/E",
          "X2/Y2/E"
        ],
        "max_vrf_systems": 8,
        "max_indoor_units": 64
      },
      "source": {
        "url": "https://www.trane.com.br/content/dam/Trane/Commercial/lar/br/produtos-sistemas/equipamentos/Sistema_VRF/tvr-connect/tvr-connect---acessorios/IOM-PB-VRF-TVR-Connect-XYE-KIT-FIACNXYEKIT-TVR-SVX040A-PB-01152027.pdf",
        "consulted": "2026-09-29"
      },
      "hold": "Define dedicated 12 Vdc supply or validated 24->12 Vdc conversion path."
    },
    {
      "tag": "PLC-01",
      "manufacturer": "Siemens",
      "model": "SIMATIC S7-1500",
      "status": "HOLD_EXACT_CPU",
      "function": "Central PLC",
      "source_family": {
        "url": "https://www.siemens.com/pt-br/products/simatic/s7-1500/",
        "consulted": "2026-09-29"
      },
      "candidate_reference_only": {
        "model": "CPU 1511-1 PN",
        "order_number": "6ES7511-1AL03-0AB0",
        "rated_vdc": 24,
        "range_vdc": "19.2-28.8",
        "source": "https://support.industry.siemens.com/teddatasheet/?caller=SIOS&format=pdf&language=en&mlfbs=6ES7511-1AL03-0AB0"
      },
      "hold": "Exact CPU can only be frozen after final I/O, communications, performance and spare-capacity requirements."
    },
    {
      "tag": "AI-01",
      "manufacturer": "Siemens",
      "model": "ET 200SP AI",
      "status": "HOLD_EXACT_MODULE",
      "function": "Analog inputs",
      "candidate_reference_only": {
        "order_number": "6ES7134-6GB00-0BA1",
        "type": "AI 2xI 2-/4-wire ST",
        "rated_vdc": 24,
        "current_max_ma": 45,
        "power_loss_typ_w": 1.1,
        "sensor_supply_2wire_max_ma": 50,
        "sensor_supply_4wire_max_ma": 200,
        "lifecycle": "Active",
        "source": "https://mall.industry.siemens.com/goos/catalog/Pages/mmpdata.ashx?MLFB1=6ES7134-6GB00-0BA1&lang=en"
      },
      "hold": "Final channel count and signal type must be known before selection."
    },
    {
      "tag": "XT-01",
      "manufacturer": "Phoenix Contact",
      "model": "PT 2,5 / 3209510",
      "status": "CONFIRMED",
      "function": "Feed-through terminal",
      "electrical": {
        "rated_v": 800,
        "rated_a": 24,
        "max_load_a_with_4mm2": 30,
        "power_dissipation_nominal_w": 0.77
      },
      "connection": {
        "nominal_mm2": 2.5,
        "range_mm2": "0.14-4",
        "mounting": [
          "NS 35/7.5",
          "NS 35/15"
        ]
      },
      "source": {
        "url": "https://www.phoenixcontact.com/pt-br/produtos/borne-de-passagem-pt-25-3209510",
        "consulted": "2026-09-29"
      }
    },
    {
      "tag": "XPE-01",
      "manufacturer": "Phoenix Contact",
      "model": "PT 2,5-PE / 3209536",
      "status": "CANDIDATE_HOLD_CONFIRM_PROJECT",
      "function": "Protective earth terminal",
      "connection": {
        "range_mm2": "0.14-4",
        "mounting": [
          "NS 35/7.5",
          "NS 35/15"
        ]
      },
      "source": {
        "url": "https://www.phoenixcontact.com/pt-br/produtos/borne-terra-modular-pt-25-pe-3209536",
        "consulted": "2026-09-29"
      },
      "hold": "Confirm this exact PE terminal as project selection."
    },
    {
      "tag": "DIN-01..03",
      "manufacturer": "Phoenix Contact",
      "model": "NS 35/7,5 PERF 2000MM / 0801733",
      "status": "CANDIDATE_HOLD_CUT_LENGTH",
      "function": "DIN rail",
      "mechanical": {
        "width_mm": 35,
        "depth_mm": 7.5,
        "length_mm": 2000,
        "material": "steel galvanized"
      },
      "electrical": {
        "short_time_withstand_1s_ka": 1.92
      },
      "source": {
        "url": "https://www.phoenixcontact.com/pt-br/produtos/trilho-de-fixacao-perfurado-ns-35-75-perf-2000mm-0801733",
        "consulted": "2026-09-29"
      },
      "hold": "Final cut lengths depend on layout."
    },
    {
      "tag": "QF-01",
      "manufacturer": "Schneider Electric",
      "model": "A9F84232",
      "status": "CANDIDATE_NOT_SIZED",
      "function": "Incoming circuit breaker candidate",
      "electrical": {
        "poles": 2,
        "in_a": 32,
        "curve": "C",
        "breaking_capacity_ka_at_220_240vac": 30,
        "standard": "IEC 60947-2"
      },
      "source": {
        "url": "https://www.se.com/br/pt/product/A9F84232/disjuntor-acti9-ic60h-2p-32a-curva-c-30ka-em-220-240vca-609472/",
        "consulted": "2026-09-29"
      },
      "hold": "Do not freeze 32 A until Ib, Iz, Ik and coordination are calculated."
    },
    {
      "tag": "QF24-01..04",
      "manufacturer": "Schneider Electric",
      "model": "A9F84210",
      "status": "CANDIDATE_NOT_SIZED",
      "function": "24 Vdc branch breaker candidate",
      "electrical": {
        "poles": 2,
        "in_a": 10,
        "curve": "C",
        "breaking_capacity_ka_at_220_240vac": 30,
        "standard": "IEC 60947-2"
      },
      "source": {
        "url": "https://www.se.com/br/pt/product/A9F84210/disjuntor-acti9-ic60h-2p-10a-curva-c-30ka-em-220-240vca-609472/",
        "consulted": "2026-09-29"
      },
      "hold": "Branch protection rating/curve must follow actual DC loads and manufacturer application rules."
    }
  ],
  "signal_register": {
    "status": "PARTIALLY_CLOSED_BY_LI_702",
    "rule": "Every physical and communication signal must be mapped to PLC-01 or a validated remote I/O expansion of PLC-01.",
    "required_fields": [
      "signal_tag",
      "equipment",
      "description",
      "signal_type",
      "electrical_standard",
      "normal_state",
      "fail_state",
      "source_destination",
      "plc_station",
      "module_order_number",
      "channel",
      "terminal",
      "cable",
      "shielding",
      "interlock",
      "alarm",
      "source_reference"
    ],
    "known_interfaces": [
      {
        "interface": "HMI-01 <-> PLC-01",
        "type": "Industrial Ethernet/PROFINET or supported Ethernet protocol",
        "status": "HOLD_EXACT_CONFIGURATION"
      },
      {
        "interface": "SW-01 <-> PLC-01",
        "type": "Industrial Ethernet",
        "status": "HOLD_SUCCESSOR_SELECTION"
      },
      {
        "interface": "GW-01 <-> VRF",
        "type": "X/Y/E proprietary VRF interface",
        "status": "CONFIRMED"
      },
      {
        "interface": "GW-01 <-> central control platform",
        "type": "X1/Y1/E and X2/Y2/E",
        "status": "CONFIRMED"
      },
      {
        "interface": "PLC field DI/DO/AI/RTD",
        "type": "Hardwired / ET 200SP",
        "status": "HOLD_SIGNAL_COUNT_AND_TYPES"
      }
    ],
    "missing_signal_data": [
      "Confirmar se LI-702 Rev.0 é a lista final para projeto executivo ou se haverá revisão com DI/DO/AO adicionais",
      "Confirmar corrente máxima/consumo dos transmissores escolhidos, não apenas a faixa 4-20 mA",
      "Confirmar se HART permanece requisito obrigatório da LI ou se prevalece a FD que diz que HART não é obrigatório para instrumentos de campo",
      "Confirmar integração hardwired prioritária do SDAI e respectiva matriz de causa e efeito, caso gere DI/DO adicionais",
      "Confirmar sinais físicos de status/falha/comando de UTA, renovação, exaustão e dampers que a FD prevê mas a LI atual resume como zero DI/DO/AO"
    ],
    "summary": {
      "ai_2wire_4_20ma_hart_used": 56,
      "ai_reserve": 11,
      "ai_installed_total": 67,
      "di": 0,
      "do": 0,
      "ao": 0,
      "source": "LI-3501.02-8210-800-RPJ-702 Rev.0"
    }
  },
  "electrical_load_control": {
    "known_24vdc_loads": [
      {
        "tag": "HMI-01",
        "max_w": 12.6,
        "calc_a_at_24v": 0.525,
        "status": "CONFIRMED"
      },
      {
        "tag": "SW-01",
        "w": 3.84,
        "a": 0.185,
        "status": "LEGACY_CONFIRMED_REFERENCE"
      }
    ],
    "not_24vdc_direct": [
      {
        "tag": "GW-01",
        "supply_vdc": 12,
        "status": "HOLD_SUPPLY_PATH"
      }
    ],
    "pending_24vdc_loads": [
      "PLC-01",
      "IM-01",
      "DI-01",
      "DO-01",
      "AI-01",
      "RTD-01",
      "KA-01..04",
      "field sensors/transmitters powered by panel"
    ],
    "pending_ac_loads": [
      "PS-01 input current at actual site voltage",
      "UPS-01 input current at actual site voltage and operating mode",
      "12 Vdc supply/converter if adopted"
    ],
    "thermal_known_w": [
      {
        "tag": "PS-01",
        "loss_w": 31,
        "status": "CONFIRMED"
      },
      {
        "tag": "HMI-01",
        "max_power_w": 12.6,
        "status": "UPPER_BOUND_NOT_ALL_HEAT"
      },
      {
        "tag": "SW-01",
        "power_w": 3.84,
        "status": "LEGACY_CONFIRMED_REFERENCE"
      },
      {
        "tag": "AI-01",
        "loss_w": 1.1,
        "status": "CANDIDATE_REFERENCE_ONLY"
      }
    ],
    "ai_load_from_project_docs": {
      "used_loops": 56,
      "reserve_channels": 11,
      "installed_channels": 67,
      "normal_full_scale_current_per_loop_ma": 20,
      "used_loops_full_scale_a": 1.12,
      "installed_capacity_full_scale_a": 1.34,
      "status": "PRELIMINARY_FROM_SIGNAL_STANDARD",
      "caveat": "Not a replacement for exact instrument maximum consumption/fault current from datasheets."
    }
  },
  "mandatory_missing_project_data": [
    "Obter Ik/Icc no painel 220 V adjacente ou dados suficientes para cálculo IEC 60909.",
    "Confirmar método de instalação/agrupamento do alimentador 2F+PE de 10 m para validar definitivamente 2.5 mm2 Cu a 40 C.",
    "Selecionar transmissor de temperatura ambiente 4-20 mA + HART; NOVUS TEMP-WM não comprova HART.",
    "Resolver sensor de CO2 0-5000 ppm + 4-20 mA + HART.",
    "Obter homologação Trane para gateway 24 Vdc candidato CoolMasterNet ou adotar gateway Trane TCONTCNMODBUS com alimentação 12 Vdc.",
    "Fechar carga crítica 24 Vcc final para dimensionar UPS/bateria de 30 min.",
    "Selecionar solução térmica que mantenha IP66 integral a 40 C."
  ],
  "release_gates": {
    "exact_component_models_closed": false,
    "signal_matrix_closed": true,
    "load_24vdc_closed": false,
    "ac_load_closed": false,
    "gateway_12v_supply_closed": false,
    "ups_battery_autonomy_closed": false,
    "ib_in_iz_closed": false,
    "ik_icu_closed": false,
    "ina_icw_ipk_closed": false,
    "thermal_verification_closed": false,
    "final_a_do_quadro": false
  },
  "source_documents": [
    {
      "id": "DOC-LI-702-R0",
      "title": "LI-3501.02-8210-800-RPJ-702 Rev.0 - Lista de Entradas e Saídas",
      "source_type": "USER_PROJECT_DOCUMENT",
      "status": "CANONICAL_PROJECT_INPUT",
      "key_facts": {
        "actual_ai_2wire_4_20ma_hart": 56,
        "installed_reserve_percent": 20,
        "reserve_ai_channels": 11,
        "installed_ai_total": 67,
        "di": 0,
        "do": 0,
        "ao": 0,
        "supply_for_listed_field_ai": "24 Vcc",
        "redundancy": "NÃO",
        "panel": "PN-AUT-001",
        "signal_breakdown": {
          "ambient_temperature_transmitters": 28,
          "co2_sensors": 28
        }
      }
    },
    {
      "id": "DOC-FD-001-A",
      "title": "FD-3501.01-8210-800-RPJ-001 Rev.A - Sistema de Supervisão e Controle",
      "source_type": "USER_PROJECT_DOCUMENT",
      "status": "CANONICAL_PROJECT_INPUT",
      "key_facts": {
        "architecture": "01 painel principal PN-AUT-001; 01 CLP central; sem UTR",
        "io_location": "Módulos de I/O instalados no PN-AUT-001",
        "bms": "Integração com BMS do Prédio 534 via Modbus TCP/IP ou interface compatível",
        "switch_requirement": "Gerenciável Layer 2, 8x RJ45 10/100/1000 Mbps, 24 Vcc, duas entradas redundantes",
        "ups_minimum": "24 Vcc, mínimo 10 A / 240 W, autonomia mínima 20 min, VRLA AGM, monitoramento DC OK/Battery Mode/Alarm",
        "cabinet_ip": "mínimo IP66",
        "forced_ventilation": "ventilação forçada com filtros dimensionada por dissipação",
        "fan_requirement": "24 Vcc, vazão >60 m3/h",
        "auxiliary_supply_reference": "120-230 Vac input; 24-28 Vdc; 120 W reference Phoenix UNO2 or equivalent",
        "selector_switch": "25 A, max 690 V, lockable red handle, IP65",
        "surge_protection": "Classe II, Imax 40 kA, Up <1.5 kV, contato remoto",
        "relay_requirement": "Slim 6.2 mm, 24 Vcc coil, 1NO/1NC, 6 A, LED",
        "field_instrument_signals": "Prefer 4-20 mA; CO2 20-30 Vdc; DP and airflow instruments 24 Vdc nominal",
        "applicable_standards": [
          "PETROBRAS N-1521",
          "PETROBRAS N-1710",
          "PETROBRAS N-1882",
          "PETROBRAS N-1883",
          "PETROBRAS N-381",
          "IEC 61131-3",
          "ABNT NBR IEC 61439",
          "ABNT NBR 16401",
          "ABNT NBR 7256"
        ]
      }
    }
  ],
  "resolved_engineering": {
    "et200sp_ai_candidate": {
      "model": "6ES7134-6TD00-0CA1",
      "description": "ET 200SP AI 4xI 2-wire 4-20mA HART High Feature",
      "lifecycle": "ACTIVE",
      "channels_per_module": 4,
      "modules_for_67_installed_channels": 17,
      "provisioned_channels": 68,
      "max_module_current_without_sensor_supply_ma": 25,
      "typ_power_loss_without_sensor_supply_w": 0.65,
      "sensor_supply_per_channel_max_ma": 20,
      "basis": "17 x 4 = 68 >= 67 installed AI channels",
      "source": "Siemens official"
    },
    "preliminary_ai_station_24v_load": {
      "module_electronics_a": 0.425,
      "field_loops_at_20ma_for_67_channels_a": 1.34,
      "subtotal_a": 1.765,
      "caveat": "Preliminary normal-range design basis only; final instrument datasheets and fault current behavior must be checked."
    },
    "switch_candidate": {
      "model": "SCALANCE XC208G",
      "order_number": "6GK5208-0GA00-2AC2",
      "status": "ACTIVE",
      "match": "Meets FD requirement: managed Layer 2, 8x RJ45 10/100/1000 Mbps, redundant 24 Vdc supply.",
      "source": "Siemens official"
    },
    "ups_basis": {
      "minimum_output": "24 Vdc, 10 A / 240 W",
      "minimum_autonomy_min": 30,
      "battery": "VRLA AGM 24 Vdc",
      "status": "REQUIREMENT_RESOLVED_MODEL_PENDING_LOAD",
      "note": "UPS exact battery/module cannot be frozen until final critical 24 Vdc load is calculated for 30 min autonomy."
    },
    "ventilation_conflict": {
      "status": "HOLD_TECHNICAL_CONFLICT",
      "requirement_a": "Cabinet minimum IP66",
      "requirement_b": "Forced filtered ventilation >60 m3/h",
      "finding": "Typical Rittal filter-fan solutions found are IP54/IP55/IP56, so a standard cutout can reduce the enclosure protection below IP66.",
      "action": "Either approve reduced enclosure IP at ventilation openings, or select a cooling method/accessory maintaining required protection; thermal calculation required first."
    }
  },
  "project_answers": {
    "received_at": "2026-09-29T14:42:00-03:00",
    "supply_voltage_vac": 220,
    "supply_phase_configuration": "2F",
    "earthing_system": "TN-S",
    "prospective_short_circuit_ka": null,
    "upstream_origin": "Painel elétrico 220 V localizado ao lado do PN-AUT-001",
    "ambient_temperature_c": 40,
    "altitude_m": 0,
    "li_702_rev0_final": true,
    "additional_sdai_hardwired_signals": false,
    "hart_required_by_project": true,
    "co2_user_reference": "C732A - Honeywell, igual ou similar técnico",
    "gateway_user_supply_statement": "24 Vcc",
    "enclosure_ip66_after_climate_control": true,
    "feeder_length_m": 10,
    "feeder_material": "CU_SELECTED_BY_ENGINEERING",
    "feeder_section_mm2": null,
    "hmi_model": "Schneider Electric Harmony ST6 HMIST6500",
    "temperature_transmitter_user_reference": "NOVUS TEMP-WM, equal or technical similar",
    "gateway_requirement": "Find homologated VRF gateway accepting 24 Vdc",
    "ups_required_autonomy_min": 30
  },
  "engineering_reconciliation": {
    "hart": {
      "status": "CLOSED_AS_PROJECT_REQUIREMENT",
      "basis": [
        "LI-3501.02-8210-800-RPJ-702 Rev.0 explicitly specifies 2-wire 4-20 mA + HART.",
        "PETROBRAS N-1882 Rev.F (11/2023) is the current public catalog edition; secondary accessible text for 9.1.4 states that 4-20 mA transmitters/detectors/control-valve positioners shall have HART."
      ],
      "caution": "FD-001 says HART is not mandatory for some field instruments, but user elected HART; LI-702 is maintained as the project I/O requirement."
    },
    "co2": {
      "status": "REFERENCE_ACCEPTED_EQUIVALENT_RESEARCH_REQUIRED",
      "user_reference": "Honeywell C732A (likely intended C7232A family, identity not yet proven)",
      "official_candidate_found": "Honeywell Sensepoint XCL CO2 5000 ppm, 4-20 mA variants",
      "hart_gap": "Sensepoint XCL page located does not establish HART. Honeywell XNX Universal Transmitter supports 4-20 mA + HART, but final CO2 sensor/transmitter combination must be validated for 0-5000 ppm HVAC application.",
      "selected_solution_path": "Research/freeze an equivalent technical model meeting 0-5000 ppm, 4-20 mA, HART and 24 Vdc-compatible supply, without requiring user re-approval."
    },
    "gateway": {
      "status": "HOLD_SUPPLY_CONFLICT",
      "user_statement": "24 Vcc",
      "official_product_evidence": "FIACNXYEKIT manual indicates 12 Vdc supply.",
      "action": "If FIACNXYEKIT remains selected, add a validated 24->12 Vdc DC/DC converter or dedicated 12 Vdc supply. Alternatively select a homologated 24 Vdc gateway if available for the supplied VRF system."
    },
    "short_circuit": {
      "status": "ENGINEERING_PROCEEDS_WITH_CONSERVATIVE_BREAKING_CAPACITY_RESIDUAL_VERIFICATION",
      "method": "IEC 60909-0:2026 / equivalent LV short-circuit method",
      "known": {
        "panel_voltage_vac": 220,
        "upstream_panel_adjacent": true
      },
      "cannot_be_derived_from": [
        "breaker ampere rating alone",
        "breaker Icu alone",
        "physical proximity alone"
      ],
      "required_minimum": [
        "Icc/Ik declared or calculated at the adjacent 220 V panel; OR",
        "upstream transformer kVA, secondary voltage, uk%, upstream network data plus feeder conductor material/section/length to the adjacent panel",
        "PN-AUT-001 feeder conductor material/section/length (even if very short)"
      ],
      "validation_note": "Field prospective-fault-current/loop-impedance measurement may be used as supporting verification where permitted, but design calculation/source data remain required for release.",
      "provisional_breaker_candidate": "Schneider Acti9 iC60H A9F84232, 2P, 32 A, curve C, 30 kA at 220/240 Vac per IEC 60947-2",
      "caveat": "30 kA is device breaking capacity, not the installation prospective fault current. Final release shall retain a residual verification note unless actual Ik/Icc is later obtained."
    },
    "hmi": {
      "status": "CLOSED",
      "selected_model": "HMIST6500",
      "manufacturer": "Schneider Electric",
      "family": "Harmony ST6",
      "power": "24 Vdc",
      "interfaces": [
        "2 COM",
        "2 Ethernet",
        "USB host",
        "USB device"
      ],
      "display": "10 inch wide touch panel",
      "source": "Schneider official"
    },
    "temperature_transmitter": {
      "status": "REFERENCE_ACCEPTED_EQUIVALENT_RESEARCH_REQUIRED",
      "user_reference": "NOVUS TEMP-WM",
      "confirmed_official_data": {
        "mounting": "wall",
        "output": "2-wire 4-20 mA",
        "supply": "12-30 Vdc",
        "range": "-20 to 70 C current official page",
        "ingress": "housing IP65; sensor capsule IP40",
        "hart": "not supported in located TEMP-WM official documentation"
      },
      "selected_solution_path": "Keep TEMP-WM as reference model; search/freeze technically equivalent room-temperature solution. If HART remains mandatory, equivalent may require wall RTD/room sensor plus separate HART transmitter such as NOVUS TxIsoRail-HRT/TxIsoBlock-HRT.",
      "sources": [
        "NOVUS TEMP-WM official",
        "NOVUS TxIsoRail-HRT official"
      ]
    },
    "gateway_24v": {
      "status": "RESEARCH_SELECT_WITHOUT_USER_REAPPROVAL",
      "priority": "Official Trane gateway compatible with exact TVR family and project BMS protocol",
      "official_trane_evidence": {
        "tvr_smart_gateway_family": [
          "TCONTCCMA164A",
          "TCONTCCMA1ADB",
          "TCONTCCMIGU02A",
          "TCONTCCMHCM04A",
          "TCONTCCMIGU07A",
          "TCONTSMCB24V",
          "TCONTSMREP01"
        ],
        "current_status": "TCONTSMCB24V is officially listed under Trane TVR Smart Gateways; supply/protocol still needs extraction from official PDF before freezing."
      },
      "fallback_rule": "If no official Trane 24 Vdc gateway is proven, select another manufacturer only if compatibility with the exact Trane VRF system is documented and project protocol requirements are met."
    },
    "feeder": {
      "status": "PRELIMINARY_ENGINEERING_SELECTION",
      "system": "220 Vac, 2F, TN-S, 10 m",
      "selected_material": "Copper",
      "preliminary_section_mm2": 2.5,
      "conductors": "2F + PE",
      "pe_section_mm2": 2.5,
      "rationale": [
        "The expected panel load is far below typical ampacity of 2.5 mm2 Cu.",
        "10 m run at this load yields negligible voltage drop.",
        "2.5 mm2 Cu is a conservative minimum feeder proposal pending final Ib and installation method.",
        "Final verification must include ampacity correction for 40 C, installation method, grouping, short-circuit withstand, and upstream protective-device coordination."
      ],
      "release_blocker": "Prospective short-circuit current Ik/Icc is still unknown, so conductor short-circuit withstand and breaker breaking capacity cannot be finally validated."
    },
    "thermal": {
      "status": "CLIMASYS_SELECTED_IP66_ENGINEERING_PROOF_REQUIRED",
      "selected_family": "Schneider ClimaSys CU or equivalent",
      "known": "Closed-loop dual air circuits; suitable for sealed electrical enclosures; 40 C ambient is within the family operating concept.",
      "ip_note": "Current Schneider installation guidance requires enclosure sealing at least IP55 side / IP54 roof to prevent condensation; this is not explicit proof that the modified final assembly remains IP66.",
      "engineering_action": "Perform thermal sizing, select model, sealing/gasket/cutout arrangement, and retain final IP66 verification evidence for the assembled panel."
    }
  },
  "user_release_decisions": {
    "short_circuit_method": "CALCULATE_FROM_UPSTREAM_SYSTEM_DATA",
    "temperature_transmitter": "SEARCH_AND_FREEZE_WALL_MOUNT_4_20MA_HART_EQUIVALENT",
    "co2_transmitter": "SELECT_INDUSTRIAL_EQUIVALENT_0_5000PPM_4_20MA_HART",
    "vrf_gateway": "ONLY_OFFICIAL_TRANE_24VDC_GATEWAY",
    "thermal_management": "SCHNEIDER_CLIMASYS_OR_EQUIVALENT_WITH_IP66_ASSEMBLY_PROOF",
    "excel_release_rule": "ONLY_AFTER_ALL_6_HOLDS_TECHNICALLY_CLOSED",
    "short_circuit_strategy": "Proceed with market-available breaker having high breaking capacity; do not wait for site Ik to continue engineering. Keep residual verification note.",
    "temperature_transmitter_strategy": "Use NOVUS TEMP-WM as project reference and research a technically compliant equivalent; if HART cannot be met by TEMP-WM itself, engineer an equivalent architecture that preserves the project requirement.",
    "co2_transmitter_strategy": "Use the user-provided Honeywell reference as basis and research a technically compliant equivalent on the internet without further approval.",
    "vrf_gateway_strategy": "Research and select a manufacturer solution that meets the project, without waiting for user approval; prioritize official Trane/VRF compatibility.",
    "load_strategy": "Derive final 24 Vdc load from selected supplier/model data.",
    "thermal_strategy": "Use Schneider ClimaSys or equivalent and provide evidence/engineering justification for final IP66 assembly."
  }
}
